# مقایسهٔ جایابی و EENS برای همهٔ فیدرهای مدل‌شدهٔ Namin/Solout

## جمع‌بندی

در پروژهٔ ارسالی، توپولوژی جایابی ۱۲ فیدر را ردیابی می‌کند. با تنظیمات ذخیره‌شدهٔ پروژه و یک کلید پیشنهادی برای هر فیدر:

- از **۱۱ فیدر با بارِ متصل و قابل محاسبه**، در **۱۰ فیدر** محل هر سه نوع کلید یکسان شد.
- استثنا **F8 - SOLOUT** است: محل ریکلوزر با محل سکشنالایزر/سکسیونر فرق دارد؛ پس محل‌ها همیشه ثابت نیستند.
- در همهٔ فیدرهای دارای بار، محل سکشنالایزر و سکسیونر یکسان است. تنظیمات ذخیره‌شده برای زمان بازیابی خودکار سکشنالایزر و بازیابی دستی سکسیونر هر دو **۳۰ دقیقه** است؛ در نتیجه مدل EENS دائمی آن دو در این اجرا یکسان می‌شود.
- فیدر **F14 - NAMIN** در توپولوژی ۱۲۵ یال دارد، اما در گراف هیچ ترانس/باری به آن متصل نشده است. در نتیجه محل کلید برای آن قابل پیشنهاد نیست. مقدار EENS صفر در این مورد **به معنی خاموشی واقعی صفر نیست**؛ به معنی نبود بارِ تخصیص‌یافته در مدل است.

## نتایج EENS و محل پیشنهادی

مختصات، UTM Zone 38N و به‌ترتیب شرق، شمال هستند. EENS به MWh/سال است. مقادیر سکسیونر و سکشنالایزر برای تمام ردیف‌های فعال برابر است، بنابراین در یک ستون آمده‌اند.

| فیدر | محل ریکلوزر (E, N m) | محل سکشنالایزر / سکسیونر (E, N m) | ریکلوزر: قبل → بعد | سکشنالایزر/سکسیونر: قبل → بعد |
|---|---:|---:|---:|---:|
| F1 - FANDOGHLOO | 805185.930, 4257746.548 | همان | 157.753 → 115.358 | 132.723 → 91.737 |
| F10 - SOLOUT | 801849.825, 4256781.788 | همان | 2.940 → 2.782 | 2.732 → 2.574 |
| F14 - NAMIN | پیشنهاد ندارد¹ | پیشنهاد ندارد¹ | — | — |
| F16 - NAMIN | 801946.478, 4244287.803 | همان | 7.247 → 5.726 | 6.942 → 5.440 |
| F2 - NAMIN | 801949.516, 4246873.449 | همان | 96.570 → 83.413 | 95.148 → 81.915 |
| F2 - SOLOUT | 800883.429, 4251514.383 | همان | 173.706 → 111.133 | 172.050 → 108.421 |
| F4 - NAMIN | 802197.785, 4245769.664 | همان | 153.127 → 98.502 | 150.724 → 96.390 |
| F4 - SOLOUT | 800894.650, 4264725.937 | همان | 116.609 → 77.680 | 114.034 → 74.500 |
| F5 - NAMIN | 801237.075, 4247128.885 | همان | 133.613 → 92.858 | 131.946 → 91.318 |
| F6 - SOLOUT | 796607.406, 4262970.018 | همان | 143.955 → 78.440 | 139.982 → 75.061 |
| F7 - NAMIN | 801295.994, 4248442.141 | همان | 147.426 → 99.241 | 144.938 → 96.994 |
| F8 - SOLOUT | **798967.263, 4251116.893** | **798618.589, 4250589.885** | 327.455 → 215.681 | 321.137 → 210.918 |

¹ در F14 - NAMIN ورودی بار P/Q در تنظیمات وجود دارد، اما در شبکهٔ مدل‌شده هیچ ترانس/باری به فیدر متصل نشده است؛ باید اتصال یا برچسب GIS بررسی شود.

### مجموع ۱۱ فیدر دارای بارِ متصل

| نوع کلید | EENS پایه (MWh/سال) | EENS پس از طرح (MWh/سال) | کاهش (MWh/سال) | کاهش |
|---|---:|---:|---:|---:|
| ریکلوزر | 1,460.399 | 980.813 | 479.585 | 32.84٪ |
| سکشنالایزر | 1,412.357 | 935.268 | 477.089 | 33.78٪ |
| سکسیونر | 1,412.357 | 935.268 | 477.089 | 33.78٪ |

## تنظیمات و تفسیر

- روش EENS: **جهت‌دار**؛ λ و زمان تعمیر از ماتریس خاموشی پروژه، در صورت وجود.
- الگوریتم برای هر فیدر: حداکثر کلید پیشنهادی ۱؛ عمق کمینه ۱؛ سقف بار پایین‌دست ۸۰٪؛ کلیدهای موجود در حالت پایه لحاظ شده‌اند.
- نرخ‌های λ از ۲۰٫۳۳ تا ۱۳۴٫۶۴ خرابی/سال و زمان تعمیر r از ۳۶٫۵۳ تا ۵۷٫۹۱ دقیقه برای فیدرهای دارای دادهٔ خاموشی استفاده شده است.
- برای ریکلوزر، جملهٔ EENS خطای گذرا نیز با تنظیمات همان پروژه لحاظ شده است. در ده فیدری که محل بین انواع کلید تغییر نکرده، اختلاف EENS لزوماً به معنی اثر یکسان کلیدها نیست؛ نوع کلید دامنهٔ خطا و EENS را تغییر می‌دهد، ولی در این مدل محل بهینهٔ همان فیدرها تغییر نکرده است.
- F14 - NAMIN دادهٔ λ/r مؤثر هم ندارد؛ موتور در محاسبهٔ نرخ پیش‌فرض ۳۰ و r پیش‌فرض ۵۰ دقیقه می‌گذارد، اما چون بار متصل صفر است، محل و EENS معناداری به‌دست نمی‌آید.

## چرا محل‌ها غالباً تکرار می‌شوند؟

این تکرار **کاملاً ثابت/کدنویسی‌شده نیست**؛ تفاوت محل F8 بین ریکلوزر و دو نوع دیگر نشان می‌دهد تغییر مدل نوع کلید می‌تواند رتبه‌بندی کاندیدها را عوض کند. در اکثر فیدرها، با تنظیمات یکسان و یک کلید، یک نقطه بیشترین کاهش EENS دائمی را داده است و افزودن سهم خطای گذرا در مدل ریکلوزر رتبهٔ آن نقطه را جابه‌جا نکرده است. سکشنالایزر و سکسیونر هم به‌علت زمان بازیابی برابر و دامنهٔ دائمی یکسان در این تنظیمات، محل یکسان دارند.

**محدودیت دادهٔ بار:** محل‌ها و EENS بر پایهٔ بار تخصیص‌یافته به ترانس‌های متصل در گراف هستند. در برخی فیدرها ممکن است بخشی از ترانس‌های GIS به گراف متصل نباشند؛ در این حالت بار تخصیص‌یافته می‌تواند از P واردشده کمتر باشد. پیش از تصمیم اجرایی، اتصال ترانس‌ها/برچسب فیدرها و ظرفیت پشتیبان را بازبینی کنید.
